within NHES.Electrolysis.Electrolyzers.SOEC_Examples_AS;
model Basic
  annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(
        coordinateSystem(preserveAspectRatio=false)));
end Basic;
