within NHES.ExperimentalSystems.HTSE;
package BaseClasses "Package with partial and/or base classes for Electrolysis.Electrolyzers"
  extends Modelica.Icons.BasesPackage;

end BaseClasses;
