within NHES.ExperimentalSystems.HTSE;
package Examples "Examples for SOEC stack operation"
  extends Modelica.Icons.ExamplesPackage;


end Examples;
