within NHES.ExperimentalSystems.HTSE;
package SOEC_Examples_AS
  extends Modelica.Icons.ExamplesPackage;

end SOEC_Examples_AS;
