within NHES.ExperimentalSystems;
package HTSE
  package Electrolyzers "Electrolyzers"
    extends Modelica.Icons.Package;






    annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},
              {100,100}})));
  end Electrolyzers;
end HTSE;
