within NHES.Systems.BalanceOfPlant.Turbine.Examples;
package DoesNotWork
end DoesNotWork;
