within NHES.Systems.PrimaryHeatSystem.MSR.MoltenSaltReactor.Data;
model data_CS "Control System Data for Primary Fuel Loop"
  extends TRANSFORM.Icons.Record;
  parameter Modelica.Units.SI.Temperature Feed_Temp_ref=673.15;
end data_CS;
