within NHES.Systems.PrimaryHeatSystem.MSR.MoltenSaltReactor.Data;
model data_OFFGAS
  extends TRANSFORM.Icons.Record;
  import TRANSFORM.Units.Conversions.Functions.VolumeFlowRate_m3_s.from_gpm;
  import TRANSFORM.Units.Conversions.Functions.Pressure_Pa.from_psi;
  import TRANSFORM.Units.Conversions.Functions.Temperature_K.from_degF;
  import TRANSFORM.Units.Conversions.Functions.Time_s.from_hr;
  import TRANSFORM.Units.Conversions.Functions.Time_s.from_day;
  import from_inch =
         TRANSFORM.Units.Conversions.Functions.Distance_m.from_in;
  import from_lb_feet3 =
         TRANSFORM.Units.Conversions.Functions.Density_kg_m3.from_lb_ft3;
  import
    TRANSFORM.Units.Conversions.Functions.SpecificHeatAndEntropy_J_kgK.from_btu_lbdegF;
  import from_feet =
         TRANSFORM.Units.Conversions.Functions.Distance_m.from_ft;
  import from_feet2 =
         TRANSFORM.Units.Conversions.Functions.Area_m2.from_ft2;
  package Medium_OffGas = Modelica.Media.IdealGases.SingleGases.He;
  package Medium_DRACS = TRANSFORM.Media.Fluids.NaK.LinearNaK_22_78_pT;
  package Medium_WaterTank = Modelica.Media.Water.StandardWater;
  parameter Integer nSep = 3 "number of separators";
  parameter Real frac_gasSplit = 0.5 "Fraction of gas which goes to bubbler vs holdup";
  parameter Real Vratio_sep_SG = 2 "# of volumes of salt for every volume of gas removed in each separator";
  parameter Modelica.Units.SI.VolumeFlowRate V_flow_sep_salt=from_gpm(10)
    "Volume flow rate of salt removed in each separator";
  parameter Modelica.Units.SI.VolumeFlowRate V_flow_sep_He=V_flow_sep_salt/
      Vratio_sep_SG "Volume flow rate of Helium removed in each separator";
  parameter Modelica.Units.SI.VolumeFlowRate V_flow_sep_He_total=nSep*
      V_flow_sep_He
    "Total volume flow rate of Helium removed from all separators";
  parameter Modelica.Units.SI.VolumeFlowRate V_flow_sep_salt_total=nSep*
      V_flow_sep_salt
    "Total volume flow rate of salt removed from all separators";
  parameter Modelica.Units.SI.Temperature T_sep_ref=from_degF(1250)
    "Reference temperature of salt removed at separator";
  parameter Modelica.Units.SI.Pressure p_sep_ref=from_psi(180)
    "Reference pressure of salt removed at separator";
  parameter Modelica.Units.SI.Density d_sep_ref=Medium_OffGas.density_pT(
      p_sep_ref, T_sep_ref) "Reference density at separator";
  parameter Modelica.Units.SI.Temperature T_drainTank=from_degF(1000)
    "Reference temperature of drain tank";
  parameter Modelica.Units.SI.Pressure p_drainTank=from_psi(40 + 14.7)
    "Drain tank gas volume pressure";
  parameter Modelica.Units.SI.MolarMass MM_He=0.004 "Molar mass of helium";
  parameter Modelica.Units.SI.MolarFlowRate n_flow_sep_He=V_flow_sep_He*
      p_sep_ref/(Modelica.Constants.R*T_sep_ref)
    "Molar flow rate of He from each separator";
  parameter Modelica.Units.SI.MassFlowRate m_flow_sep_He=n_flow_sep_He*MM_He
    "Mass flow rate of helium from each separator";
  parameter Modelica.Units.SI.MolarFlowRate n_flow_sep_He_total=nSep*
      n_flow_sep_He "Total molar flow rate of He from all separators";
  parameter Modelica.Units.SI.MassFlowRate m_flow_sep_He_total=nSep*
      m_flow_sep_He "Total mass flow rate of helium from all separators";
  parameter Modelica.Units.SI.MassFlowRate m_flow_He_bubbler=0.5*
      m_flow_sep_He_total "Total mass flow rate of helium to bubbler";
  parameter Modelica.Units.SI.MassFlowRate m_flow_He_adsorber=0.5*
      m_flow_sep_He_total "Total mass flow rate of helium to adsorber bed";
  parameter Modelica.Units.SI.Time delay_drainTank=from_hr(6)
    "Gas holdup time in drain tank";
  parameter Modelica.Units.SI.Time delay_charcoalBed=from_day(90)
    "Gas holdup time in charcoal bed based on Xe-135";
  parameter Modelica.Units.SI.Volume volume_drainTank_gasdelay=delay_drainTank*
      m_flow_sep_He_total/Medium_OffGas.density_pT(p_drainTank, T_drainTank)
    "volume of gas at specified hold up time";
  parameter Modelica.Units.SI.Density d_carbon=from_lb_feet3(30)
    "Density of charcoal bed";
  parameter Modelica.Units.SI.SpecificHeatCapacity cp_carbon=from_btu_lbdegF(
      0.3) "Specific heat capacit of charcoal bed";
  parameter Modelica.Units.SI.Temperature T_carbon=from_degF(340)
    "Average temperature of charcoal bed";
  parameter Modelica.Units.SI.Temperature T_carbon_wall=from_degF(250)
    "Average temperature of charcoal bed duct wall";
  parameter Modelica.Units.SI.PressureDifference dp_carbon=from_psi(5)
    "Approximate pressure drop across charcoal bed";
  // k(Xe) = 3.2e-4*exp(5880/T(Roentgen)) ft3/lb valid between 32-140 F but extended above
  // Drain Tank
  parameter Integer nThimbles = 360 "# of thimbles in drain tank";
  parameter Modelica.Units.SI.Length D_thimbles=from_inch(3.5)
    "outer diameter of thimbles in drain tank";
  parameter Modelica.Units.SI.Length th_thimbles=from_inch(0.12)
    " 3in sch 10 outer tube thickness";
  parameter Modelica.Units.SI.Length length_thimbles=from_inch(204)
    "length of thimbles in drain tank";
  parameter Modelica.Units.SI.Length D_inner_thimbles=from_inch(2.375)
    "outer diameter of inner thimbles pipe in drain tank";
  parameter Modelica.Units.SI.Length th_inner_thimbles=from_inch(0.154)
    "2in sch 40 outer tube thickness";
  parameter Modelica.Units.SI.Length D_drainTank_inner=from_inch(130)
    "Inner diameter of drain tank";
  parameter Modelica.Units.SI.Length length_drainTank_inner=from_inch(210)
    "Approximate inner vertical length of drain tank";
  parameter Modelica.Units.SI.Area crossArea_thimbles_outer=0.25*Modelica.Constants.pi
      *D_thimbles^2 "Outer cross-sectional area of each thimble";
  parameter Modelica.Units.SI.Area crossArea_drainTank_innerEmpty=0.25*Modelica.Constants.pi
      *D_drainTank_inner^2 "Inner cross-sectional area of an empty drain tank";
  parameter Modelica.Units.SI.Area crossArea_drainTank_inner=
      crossArea_drainTank_innerEmpty - crossArea_thimbles_outer*nThimbles
    "Inner cross-sectional area of drain tank with area of thimbles removed";
  parameter Modelica.Units.SI.Volume volume_thimble_outer=
      crossArea_thimbles_outer*length_thimbles "Outer volume of each thimble";
  parameter Modelica.Units.SI.Volume volume_drainTank_innerEmpty=
      crossArea_drainTank_innerEmpty*length_drainTank_inner
    "Inner volume of an empty drain tank";
  parameter Modelica.Units.SI.Volume volume_drainTank_inner=
      volume_drainTank_innerEmpty - volume_thimble_outer*nThimbles
    "Inner volume of drain tank with volume of thimbles removed";
  // DRACS
  parameter Modelica.Units.SI.Temperature T_hot_dracs=from_degF(532)
    "hot temperature of decay heat removal system";
  parameter Modelica.Units.SI.Temperature T_cold_dracs=from_degF(450)
    "cold temp";
  parameter Modelica.Units.SI.SpecificEnthalpy h_cold_dracs=
      Medium_DRACS.specificEnthalpy_pT(1e5, T_cold_dracs) "cold enthalpy";
  parameter Modelica.Units.SI.VolumeFlowRate V_flow_dracs=from_gpm(2800)
    "volume flow rate";
  parameter Modelica.Units.SI.Density d_hot_dracs=Medium_DRACS.density_pT(1e5,
      T_hot_dracs) "hot density";
  parameter Modelica.Units.SI.Density d_cold_dracs=Medium_DRACS.density_pT(1e5,
      T_cold_dracs) "cold density";
  parameter Modelica.Units.SI.Density d_avg_dracs=0.5*(d_hot_dracs +
      d_cold_dracs) "avg density";
  parameter Modelica.Units.SI.MassFlowRate m_flow_hot_dracs=V_flow_dracs*
      d_hot_dracs "mass flow rate based on hot density";
  parameter Modelica.Units.SI.MassFlowRate m_flow_cold_dracs=V_flow_dracs*
      d_cold_dracs "mass flow rate based on cold density";
  parameter Modelica.Units.SI.MassFlowRate m_flow_avg_dracs=V_flow_dracs*
      d_avg_dracs "mass flow rate based on average density";
  parameter Modelica.Units.SI.Velocity v_pipeToFrom_DRACS=2
    "Design velocity for pipe to and from draintank and water tank";
  parameter Modelica.Units.SI.Length D_pipeToFrom_DRACS=sqrt(4*V_flow_dracs/
      Modelica.Constants.pi/v_pipeToFrom_DRACS)
    "diameter of pipe to and from draintank and water tank";
  parameter Modelica.Units.SI.Length length_pipeToFrom_DRACS=from_feet(60)
    "length of pipe to and from draintank and water tank";
  // Water Tanks
  parameter Real nWaterTanks = 3;
  parameter Real nThimbles_waterTank = 576 "# of thimbles per water tank";
  parameter Modelica.Units.SI.Length level_nominal_waterTank=from_feet(6)
    "nominal level of water tank";
  parameter Modelica.Units.SI.Area crossArea_waterTank=from_feet2(25*25)
    "cross area of water tank";
  parameter Modelica.Units.SI.Length length_thimbles_waterTank=from_feet(25)
    "length of thimbles in water tank";
  parameter Modelica.Units.SI.Temperature T_inlet_waterTank=from_degF(80)
    "inlet temperature";
  parameter Modelica.Units.SI.Temperature T_outlet_waterTank=from_degF(100)
    "outlet temp";
  parameter Modelica.Units.SI.VolumeFlowRate V_flow_waterTank=from_gpm(39)
    "volume flow rate";
  parameter Modelica.Units.SI.Density d_inlet_waterTank=
      Medium_WaterTank.density_pT(1e5, T_inlet_waterTank) "inlet density";
  parameter Modelica.Units.SI.Density d_outlet_waterTank=
      Medium_WaterTank.density_pT(1e5, T_outlet_waterTank) "outlet density";
  parameter Modelica.Units.SI.Density d_avg_waterTank=0.5*(d_inlet_waterTank +
      d_outlet_waterTank) "avg density";
  parameter Modelica.Units.SI.MassFlowRate m_flow_inlet_waterTank=
      V_flow_waterTank*d_inlet_waterTank
    "mass flow rate based on inlet density";
  parameter Modelica.Units.SI.MassFlowRate m_flow_outlet_waterTank=
      V_flow_waterTank*d_outlet_waterTank
    "mass flow rate based on outlet density";
  parameter Modelica.Units.SI.MassFlowRate m_flow_avg_waterTank=
      V_flow_waterTank*d_avg_waterTank
    "mass flow rate based on average density";
  annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(
        coordinateSystem(preserveAspectRatio=false)));
end data_OFFGAS;
