within NHES.Systems.PrimaryHeatSystem.MSR;
package SubSystem_Category_Simple

  extends Modelica.Icons.Package;

end SubSystem_Category_Simple;
